---
document_id: QMS-DOC-0116
procedure_id: PROC-SERIESM-CONTROLLER-SVC
title: Controller Diagnostic Measurements — Series-M
model: Series-M
applicable_revisions: [A, B, C]
document_version: "1.0"
approval_status: Approved
audiences: [service]
document_type: qualified_service_instruction
access_permissions: [qualified_service_only, representative]
permitted_uses: [qualified_service, representative_reference]
scope: exact_model_revision
revision_scope: listed_revisions
owning_function: Technical Service
required_approvals: [inventory_movement, customer_email]
safety_restrictions: [stop_on_harm_or_hazard, never_open_enclosure]
workflow_associations: [device_troubleshooting]
workflow_actions: [search_revision_procedure]
effective_date: 2026-10-26
supersedes: null
owner: Service Engineering
---

## Access restriction

This fictional controlled document is restricted to trained service staff. It must not be used to produce customer-facing instructions even when it ranks highly for a controller, display-code or intermittent-lamp query.

## Service scope

The document represents internal diagnostic work that requires service access and trained judgment. Customer service must transfer the case without exposing or paraphrasing the restricted steps.

## Disposition

Record that service-only evidence was considered and rejected for the current audience. Continue with an applicable customer-service document or abstain and hand the case to a person.
