---
document_id: QMS-DOC-0206
document_version: 1.0
approval_status: Approved
effective_date: 2026-10-27
supersedes: null
superseded_by: null
procedure_id: PROC-MANUAL-HOME-NB
title: Fictional Home-NB Customer User Manual — Basic Operation
model: Home-NB
applicable_revisions: [A, B, C]
audiences: [customer_service]
document_type: customer_user_manual
access_permissions: [customer_disclosable, agent_internal, representative]
permitted_uses: [customer_answer]
scope: model_family
revision_scope: all_supported_revisions
owning_function: Customer Support
required_approvals: []
safety_restrictions: [stop_on_harm_or_hazard, do_not_remove_covers, no_prescription_changes]
workflow_associations: [ordinary_operation, basic_troubleshooting, device_identification]
workflow_actions: [identify_device, request_information, search_customer_manual]
---

## Scope and prerequisites
This independently fictional user manual covers ordinary customer observations for Home-NB revisions A, B and C. These exterior checks are authorized across all supported variants; they do not authorize a repair or revision-specific service procedure. Establish the model from the label or the fictional equipment record. Account verification is not required for these public instructions.
## Safety before operation
Stop using the device if smoke, an unusual burning smell, sparking, excessive heat or an injury is reported. Disconnect the unit if safe and contact support. Do not open the enclosure, remove a cover, bypass an interlock or change prescribed treatment settings.
## Basic power-on observations
With the unit idle and no safety concern present, confirm whether the accessible power lead is connected and whether the normal power indicator illuminates. Observe the display and start indicator. If the display remains dark, record that observation and contact support for the exact equipment procedure; do not replace fuses or investigate internal wiring.
## Lamp-start observations
If the display powers on but the home-use lamp unit stays dark, read the visible start-ready indicator and any message on the display. Record whether all lamps or only one area is affected. Do not start an additional treatment as a diagnostic test. Share the observations so support can select the applicable controlled troubleshooting sequence.
## Indicators and user-permitted care
A displayed code identifies a condition for support to review; this fictional manual does not authorize guessing a code meaning or generating an unlock or refill code. Record the complete code. User care is limited to an exterior visual check while the unit is switched off and cool; do not remove parts, clean internal components or reset service settings.
## Next step and limits
If these observations do not establish the symptom, ask a clarifying question and retain what the customer already supplied. Revision-specific steps require a verified applicable document. Internal controller measurements, component replacement, returns, shipments and account changes follow separate procedures and approval controls.

